0.00; 23.37; 775.00
0.25; 23.37; 763.00
0.51; 23.37; 762.00
0.77; 23.37; 774.00
1.02; 23.37; 766.00
1.27; 23.40; 749.00
1.53; 23.37; 769.00
1.78; 23.37; 755.00
2.03; 23.40; 759.00
2.29; 23.37; 753.00
2.55; 23.33; 771.00
2.80; 23.37; 768.00
3.05; 23.37; 755.00
3.31; 23.37; 754.00
3.56; 23.37; 764.00
3.82; 23.37; 739.00
4.07; 23.40; 754.00
4.33; 23.40; 743.00
4.58; 23.37; 757.00
4.84; 23.37; 763.00
5.09; 23.40; 750.00
5.34; 23.37; 768.00
5.60; 23.37; 765.00
5.85; 23.40; 769.00
6.11; 23.37; 766.00
6.36; 23.40; 771.00
6.62; 23.37; 759.00
6.87; 23.37; 757.00
7.13; 23.40; 750.00
7.38; 23.40; 771.00
7.63; 23.37; 756.00
7.89; 23.37; 757.00
8.15; 23.37; 762.00
8.40; 23.40; 765.00
8.65; 23.37; 757.00
8.91; 23.37; 774.00
9.16; 23.40; 757.00
9.42; 23.37; 761.00
9.67; 23.40; 753.00
9.93; 23.37; 747.00
10.18; 23.37; 765.00
10.44; 23.40; 752.00
10.69; 23.37; 748.00
10.94; 23.40; 742.00
11.20; 23.40; 772.00
11.45; 23.40; 751.00
11.71; 23.37; 764.00
11.96; 23.37; 749.00
12.22; 23.37; 760.00
12.47; 23.40; 751.00
12.72; 23.40; 748.00
12.98; 23.37; 751.00
13.24; 23.40; 745.00
13.49; 23.40; 761.00
13.74; 23.37; 746.00
14.00; 23.40; 741.00
14.25; 23.37; 752.00
14.51; 23.40; 762.00
14.76; 23.37; 746.00
15.02; 23.40; 755.00
15.27; 23.37; 743.00
15.53; 23.37; 752.00
15.78; 23.37; 759.00
16.03; 23.40; 757.00
16.29; 23.40; 760.00
16.55; 23.37; 748.00
16.80; 23.40; 781.00
17.05; 23.40; 740.00
17.31; 23.37; 737.00
17.56; 23.40; 756.00
17.82; 23.37; 766.00
18.07; 23.37; 743.00
18.33; 23.37; 763.00
18.58; 23.40; 757.00
18.84; 23.37; 731.00
19.09; 23.40; 751.00
19.34; 23.40; 749.00
19.60; 23.40; 744.00
19.85; 23.40; 746.00
20.11; 23.37; 765.00
20.36; 23.40; 743.00
20.62; 23.37; 755.00
20.87; 23.40; 757.00
21.12; 23.37; 750.00
21.38; 23.37; 746.00
21.63; 23.37; 748.00
21.89; 23.37; 769.00
22.14; 23.37; 759.00
22.40; 23.40; 752.00
22.65; 23.40; 750.00
22.91; 23.40; 744.00
23.16; 23.40; 732.00
23.41; 23.37; 755.00
23.67; 23.43; 742.00
23.93; 23.40; 749.00
24.18; 23.37; 754.00
24.43; 23.40; 767.00
24.69; 23.40; 734.00
24.94; 23.40; 764.00
25.20; 23.43; 753.00
25.45; 23.43; 762.00
25.71; 23.40; 731.00
25.96; 23.40; 735.00
26.22; 23.37; 747.00
26.47; 23.40; 760.00
26.72; 23.40; 746.00
26.98; 23.43; 733.00
27.24; 23.40; 740.00
27.49; 23.40; 740.00
27.74; 23.40; 757.00
28.00; 23.40; 753.00
28.25; 23.40; 739.00
28.51; 23.40; 748.00
28.76; 23.40; 756.00
29.02; 23.40; 743.00
29.27; 23.40; 761.00
29.53; 23.40; 743.00
29.78; 23.43; 758.00
30.03; 23.40; 764.00
30.29; 23.40; 739.00
30.54; 23.40; 740.00
30.80; 23.40; 746.00
31.05; 23.40; 751.00
31.31; 23.40; 757.00
31.56; 23.40; 753.00
31.81; 23.40; 748.00
32.07; 23.43; 747.00
32.32; 23.40; 757.00
32.58; 23.43; 756.00
32.83; 23.43; 746.00
33.09; 23.40; 747.00
33.34; 23.40; 753.00
33.60; 23.40; 750.00
33.85; 23.40; 743.00
34.10; 23.37; 749.00
34.36; 23.40; 750.00
34.62; 23.40; 749.00
34.87; 23.43; 745.00
35.12; 23.40; 749.00
35.38; 23.40; 750.00
35.63; 23.43; 746.00
35.89; 23.40; 750.00
36.14; 23.40; 733.00
36.40; 23.40; 754.00
36.65; 23.40; 739.00
36.91; 23.40; 747.00
37.16; 23.40; 763.00
37.41; 23.43; 745.00
37.67; 23.40; 751.00
37.93; 23.40; 738.00
38.18; 23.40; 744.00
38.43; 23.40; 746.00
38.69; 23.40; 744.00
38.94; 23.37; 739.00
39.20; 23.43; 740.00
39.45; 23.43; 740.00
39.71; 23.40; 743.00
39.96; 23.40; 746.00
40.22; 23.37; 766.00
40.47; 23.43; 748.00
40.72; 23.40; 753.00
40.98; 23.40; 747.00
41.23; 23.40; 741.00
41.49; 23.40; 745.00
41.74; 23.43; 743.00
42.00; 23.43; 739.00
42.25; 23.43; 746.00
42.50; 23.40; 746.00
42.76; 23.43; 750.00
43.02; 23.40; 748.00
43.27; 23.40; 744.00
43.52; 23.40; 740.00
43.78; 23.43; 746.00
44.03; 23.40; 749.00
44.29; 23.40; 738.00
44.54; 23.40; 730.00
44.80; 23.40; 733.00
45.05; 23.40; 742.00
45.31; 23.43; 744.00
45.56; 23.43; 741.00
45.81; 23.40; 744.00
46.07; 23.40; 737.00
46.32; 23.40; 732.00
46.58; 23.43; 760.00
46.83; 23.43; 745.00
47.09; 23.40; 740.00
47.34; 23.43; 736.00
47.60; 23.40; 752.00
47.85; 23.43; 721.00
48.10; 23.43; 742.00
48.36; 23.43; 745.00
48.62; 23.43; 729.00
48.87; 23.43; 732.00
49.12; 23.43; 744.00
49.38; 23.43; 733.00
49.63; 23.40; 736.00
49.89; 23.43; 746.00
50.14; 23.40; 743.00
50.40; 23.47; 740.00
50.65; 23.43; 752.00
50.91; 23.43; 752.00
51.16; 23.43; 749.00
51.41; 23.40; 739.00
51.67; 23.43; 743.00
51.92; 23.43; 735.00
52.18; 23.43; 737.00
52.43; 23.43; 742.00
52.69; 23.43; 757.00
52.94; 23.43; 742.00
53.19; 23.43; 736.00
53.45; 23.43; 753.00
53.71; 23.43; 725.00
53.96; 23.43; 753.00
54.21; 23.43; 732.00
54.47; 23.43; 751.00
54.72; 23.40; 758.00
54.98; 23.43; 731.00
55.23; 23.43; 736.00
55.49; 23.43; 722.00
55.74; 23.43; 743.00
56.00; 23.43; 755.00
56.25; 23.43; 733.00
56.50; 23.40; 735.00
56.76; 23.43; 744.00
57.02; 23.43; 755.00
57.27; 23.43; 743.00
57.52; 23.43; 741.00
57.78; 23.43; 740.00
58.03; 23.43; 737.00
58.29; 23.43; 753.00
58.54; 23.43; 752.00
58.80; 23.43; 752.00
59.05; 23.40; 761.00
59.31; 23.43; 742.00
59.56; 23.43; 741.00
59.81; 23.43; 752.00
60.07; 23.47; 747.00
60.32; 23.43; 733.00
60.58; 23.43; 751.00
60.83; 23.43; 727.00
61.09; 23.43; 745.00
61.34; 23.43; 730.00
61.59; 23.43; 745.00
61.85; 23.43; 755.00
62.10; 23.43; 718.00
62.36; 23.43; 736.00
62.61; 23.43; 735.00
62.87; 23.43; 742.00
63.12; 23.47; 745.00
63.38; 23.43; 755.00
63.63; 23.43; 736.00
63.88; 23.43; 743.00
64.14; 23.43; 736.00
64.40; 23.43; 723.00
64.65; 23.47; 743.00
64.90; 23.43; 742.00
65.16; 23.43; 733.00
65.41; 23.47; 740.00
65.67; 23.47; 749.00
65.92; 23.43; 743.00
66.18; 23.47; 738.00
66.43; 23.43; 752.00
66.69; 23.43; 740.00
66.94; 23.43; 744.00
67.19; 23.47; 736.00
67.45; 23.43; 752.00
67.71; 23.43; 747.00
67.96; 23.43; 737.00
68.21; 23.47; 729.00
68.47; 23.43; 739.00
68.72; 23.43; 731.00
68.98; 23.43; 720.00
69.23; 23.43; 755.00
69.49; 23.43; 730.00
69.74; 23.47; 735.00
70.00; 23.43; 724.00
70.25; 23.43; 735.00
70.50; 23.47; 740.00
70.76; 23.43; 742.00
71.01; 23.43; 741.00
71.27; 23.43; 729.00
71.52; 23.43; 743.00
71.78; 23.43; 742.00
72.03; 23.43; 734.00
72.28; 23.43; 736.00
72.54; 23.43; 730.00
72.79; 23.43; 732.00
73.05; 23.43; 735.00
73.30; 23.43; 725.00
73.56; 23.43; 760.00
73.81; 23.43; 742.00
74.07; 23.43; 731.00
74.32; 23.47; 732.00
74.57; 23.43; 731.00
74.83; 23.43; 748.00
75.09; 23.43; 733.00
75.34; 23.43; 739.00
75.59; 23.43; 743.00
75.85; 23.47; 735.00
76.10; 23.43; 746.00
